---
name: house-design-mep
description: Отопление, вода, канализация, вентиляция, электрика: расчёты, схемы, спецификация. «расчёт теплопотерь», «какой котёл», «сечение кабеля», «схема вентиляции», «проверь инженерию».
---

# Инженерные системы (ИС)

Итог — расчёт теплопотерь и мощности котла, схемы отопления, водоснабжения, канализации, вентиляции и электрики, подбор оборудования с запасом, спецификация. Черновик для проверки и подписи инженером; монтаж — по проекту, а не по эскизу.

## Когда открывать

«Сколько кВт котёл», «какой мощности радиаторы», «посчитай теплопотери», «какой кабель на розетки», «как сделать вентиляцию», «объём септика», «какой насос», «схема отопления», «проверь инженерию подрядчика», «раздел ИС».

## Ответственность

Инженерные системы — проектные решения с требованиями безопасности (газ, электрика, давление). Агент считает по методикам СП и ПУЭ, подбирает оборудование, рисует схемы, собирает спецификацию; проверку и подпись делает инженер, для газа и электрики — организация с допуском. Все расчёты — с допущениями и пометкой «проверить».

## Отопление

1. Теплопотери: Q = Σ (площадь ограждения × ΔT / R) для стен, окон, пола, кровли + вентиляция (L × 0,33 × ΔT, где 0,33 Вт·ч/м³·К — объёмная теплоёмкость воздуха). Ориентир для дома с нормальным утеплением — 60–100 Вт/м², но считать, а не брать: окна, углы и мостики холода дают больше.
2. Котёл: мощность = теплопотери × 1,15–1,2 (запас на разогрев и ГВС). Газовый — при наличии газа и ТУ; электрический — нужна выделенная мощность (котёл 9–14 кВт и ввод 15 кВт — считай баланс с плитой и бойлером); твёрдотопливный — запас топлива и дымоход.
3. Приборы: радиаторы по теплоотдаче на помещение, тёплый пол (шаг 150–200 мм, температура поверхности не выше комфортной), полотенцесушители. Балансировка: коллекторы, расходомеры, терморегуляторы.
4. Обвязка: насос, расширительный бак (объём ~10–15% от объёма системы), группа безопасности, фильтры, воздухоотводчики, узел подпитки. Закрытая система — только с группой безопасности, открытая — для гравитационных схем.
5. Дымоход и вентиляция котельной — по нормам, с отступами от горючих конструкций, автоматика и датчики (газ — обязательно).

## Вода и канализация

- Ввод: диаметр по расходу и давлению, счётчик, фильтр, редуктор, коллектор. Норматив напора на приборах — от 0,1–0,2 МПа (сверить по СП 30.13330); для двух этажей при слабом давлении — насос.
- ГВС: бойлер объёмом по числу жителей и точкам водоразбора (ориентир 50–80 л на человека), проточный подогреватель — при достаточной мощности.
- Канализация: уклоны 50 мм — 3 см/м, 110 мм — 2 см/м, стояк с вентиляцией, ревизии, трапы; септик или станция: объём ~150–200 л/сут на человека × 3 суток, расстояние до дома не ближе 5 м, до скважины — не менее 20–30 м (сверить с санитарными требованиями).
- Схема: стояки, группы по санузлам, отключающая арматура на каждой группе, ревизии для прочистки, теплоизоляция труб на улице и в грунте.

## Вентиляция

Нормативы воздухообмена: кухня 60–90 м³/ч, санузел 25–50 м³/ч, ванная 25–50, гардеробная и кладовая 10–20, жилые комнаты — приток по норме на человека (ориентир 30 м³/ч на человека; точные значения по СП 54.13330/СП 55.13330). Варианты: естественная с каналами (работает при герметичных окнах с приточными клапанами), приточно-вытяжная с механическим побуждением, рекуператор (экономия тепла 50–80%). Не забыть: канал из кухни, из каждого санузла, из котельной и гардеробной, вытяжка в стене гаража.

## Электрика

- Нагрузка: сумма мощностей с коэффициентом спроса (ориентир для дома 0,7–0,8 при 10–15 кВт). Проверить баланс: плита 6–9 кВт, котёл 9–14, бойлер 2–3, кондиционеры, зарядка авто.
- Ввод и щит: номинал автомата по мощности, УЗО 30 мА (для влажных 10 мА), реле напряжения, заземление TN-C-S, УЗИП. Группы: свет, розетки по комнатам, отдельные линии на плиту, котёл, бойлер, кондиционеры, уличный свет, насос, ворота.
- Кабель: ВВГнг-LS, свет 1,5 мм², розетки 2,5 мм², плита 4–6 мм², ввод и котёл по расчёту. Сечение проверять по току и потере напряжения (не более 5% до приборов), ПУЭ и СП 256.1325800.
- Слаботочка: интернет, ТВ, видеонаблюдение, домофон, «умный дом» — закладывать провода на этапе стройки.
- Молниезащита и заземление: отдельный контур, если требуется; объединять с заземлением щита по правилам.

## Проверка чужой инженерии

| Признак | Что не так |
| --- | --- |
| «Котёл 24 кВт на 100 м²» | мощность не считали, переплата и тактование |
| Нет расчёта теплопотерь | радиаторы «на глаз» |
| Нет опрессовки в ТЗ | течи после закрытия стен |
| Канализация без уклонов | засоры |
| Свет 2,5 мм², розетки 1,5 мм² | экономия наоборот |
| Нет УЗО/заземления | опасность |
| Вентиляция «через окна» | конденсат и грибок |
| Нет спецификации | оборудование не совместимо между собой |

## Как оформлять агентом

`.xlsx` — теплопотери по помещениям, нагрузка на электрику, спецификация оборудования; `.docx` — расчётная записка и пояснения; `.svg`/`.pdf` — схемы отопления, ВК, вентиляции, щита (по `house-design-drawings`). Все таблицы с формулами, чтобы человек мог изменить допущение.

## Перед выдачей

Проверь: сумма мощностей приборов покрывает теплопотери с запасом; баланс электрической мощности сходится с выделенной; уклоны и диаметры указаны; вентиляция есть во всех мокрых и технических помещениях; спецификация совпадает со схемами; в тексте — что проверить инженеру и что требует допуска (газ, электрика).
